# 光纤光栅刻蚀（写入）加工工艺深度解析

> [!NOTE]
> **术语说明**：在工业现场和日常工程交流中常说的“在光纤不同位置**刻蚀**不同的光栅”，在光电子制造工艺中的严格术语为**“激光诱导折射率周期性改性写入（Laser Inscription / Writing）”**。除极少数微纳表面浮雕光栅采用氢氟酸（HF）化学蚀刻或聚焦离子束刻蚀外，**电厂锅炉测温用的所有光纤光栅均是在不破坏石英光纤圆柱外表面的前提下，利用紫外激光或飞秒激光直接穿透石英包层，在直径仅 $8\sim 9\text{ }\mu\text{m}$ 的纤芯内部改变折射率分布**。

---

## 1. 五大主流光栅刻蚀加工工艺全流程与对比

### 1.1 工艺一：紫外激光 + 相位掩模法（UV Phase Mask Inscription）——常规/种子光栅基础工艺
* **适用范围**：$\le 250^\circ\text{C}$ 常规测温光栅，或作为制作高温**再生光栅（RFBG）**的前道“种子光栅（Seed Grating）”。
* **所用激光源**：
  * `KrF` 准分子激光器（波长 $248\text{ nm}$，脉冲能量百毫焦级）；
  * `ArF` 准分子激光器（波长 $193\text{ nm}$，可直接激发双光子吸收）；
  * 倍频连续氩离子激光器（波长 $244\text{ nm}$）。
* **核心工艺步骤**：
  1. **高压载氢敏化（Hydrogen Loading）**：普通通信单模光纤（如 `G.652D`）纤芯掺锗浓度仅 $3\sim 4\text{ mol}\%$，紫外光敏性不足。需将光纤放入 $10\sim 15\text{ MPa}$（约 $100\sim 150$ 个大气压）、$40^\circ\text{C}\sim 80^\circ\text{C}$ 的高压纯氢气罐中浸泡 $7\sim 14$ 天，使 $\text{H}_2$ 分子扩散渗入石英玻璃网格。
  2. **剥除涂覆层（Stripping）**：在预定刻蚀点位，用热剥钳、浓硫酸或二氯甲烷溶剂剥去长约 $10\sim 20\text{ mm}$ 的有机涂覆层，并用无水乙醇超声清洗裸纤表面。
  3. **相位掩模板对准曝光**：将裸纤紧贴在精密电子束光刻制作的**熔融石英相位掩模板（Phase Mask，周期 $\Lambda_{\text{pm}} = 2\Lambda_{\text{grating}} \approx 1068\text{ nm}$）**后方 $10\sim 50\text{ }\mu\text{m}$ 处。紫外激光垂直透过掩模板，压制 $0$ 级透射光（$< 3\%$），使 $+1$ 级与 $-1$ 级衍射光在纤芯内相交产生周期为 $\Lambda = \Lambda_{\text{pm}} / 2$ 的干涉条纹。
  4. **如何刻出不同波长（不同点位）**：
     * **换掩模板法**：准备几十块不同周期 $\Lambda_{\text{pm}}$ 的相位掩模板，每移到一个点位换一块掩模板（精度最高，适合标准波分复用串）；
     * **预施加张力调谐法**：使用同一块掩模板，在曝光刻蚀不同点位时，用精密电动位移台对光纤施加不同大小的轴向微拉力（拉伸光纤），曝光完成后松开拉力，光纤回弹收缩，不同预拉力点位就会收缩成不同的中心波长（可调范围约 $3\sim 5\text{ nm}$）；
     * **塔尔博特（Talbot）干涉仪角度调谐法**：在相位掩模板后方配合两面旋转反射镜，通过微调两束衍射光的交汇夹角，用同一块掩模板连续刻出跨越 $40\sim 80\text{ nm}$ 的任意不同波长。
  5. **退火去氢与二次涂覆（Annealing & Recoating）**：刻好后放入 $120^\circ\text{C}\sim 150^\circ\text{C}$ 烘箱保温 $12\sim 24\text{ h}$，驱赶残留游离氢气以稳定波长，最后用聚酰亚胺（PI）胶液在裸纤处重新涂覆固化。

---

### 1.2 工艺二：高温热再生工艺（Regenerated FBG, RFBG）——电站锅炉 $600^\circ\text{C}\sim 900^\circ\text{C}$ 高性价比主力工艺
* **工艺本质**：在“工艺一（紫外载氢刻蚀强种子光栅）”的基础上，增加一道**高温程序控温相变退火重构工序**。
* **完整加工温度曲线与物理转化**：
  1. **高反种子光栅制备**：选用高掺锗或硼锗共掺光敏光纤，经高压载氢后，用紫外激光刻写出透射深度高达 $25\sim 40\text{ dB}$（反射率 $> 99.9\%$）的强 I 类种子光栅。
  2. **升温擦除阶段（$20^\circ\text{C} \rightarrow 750^\circ\text{C}$）**：将种子光栅串置入管式高温退火炉，以 $5^\circ\text{C}\sim 10^\circ\text{C/min}$ 升温。当温度升至 $350^\circ\text{C}\sim 600^\circ\text{C}$ 时，紫外诱导的锗氧色心缺陷热复合，光栅反射率急剧衰减；到达 $750^\circ\text{C}\sim 850^\circ\text{C}$ 时，原光栅反射峰**完全消失归零（Thermal Erasure）**。
  3. **恒温再生阶段（$850^\circ\text{C}\sim 950^\circ\text{C}$ 保温 $10\sim 60\text{ min}$）**：在 $850^\circ\text{C}\sim 950^\circ\text{C}$ 恒温停留期间，原先在紫外强光条纹区形成的 `Si-OH` / `Ge-OH` 基团与周期性内应力场触发石英玻璃局部结构松弛与微晶化相变（方石英微畴相态重排），**一个全新的光栅反射峰从零开始重新生长出来**，最终稳定在反射率 $8\%\sim 35\%$。
  4. **缓慢降温与热老化筛选**：随炉缓慢冷却后，该再生光栅内部已属热力学稳态玻璃结构，在电厂锅炉水冷壁 **$550^\circ\text{C}\sim 800^\circ\text{C}$** 下长期运行数年不再发生热擦除。

---

### 1.3 工艺三：飞秒激光刻蚀工艺（Femtosecond Laser Inscription）——极端高温与免剥涂覆层旗舰工艺
* **核心物理机制**：采用脉宽 $100\sim 300\text{ fs}$（$1\text{ fs} = 10^{-15}\text{ s}$）的超快激光（常用钛宝石 $800\text{ nm}$、掺镱飞秒激光 $1030\text{ nm}$ 或其倍频 $515\text{ nm}$）。由于飞秒脉冲持续时间短于晶格热传导时间，焦点处峰值光强超过 $10^{13}\text{ W/cm}^2$，直接在纯石英或普通单模光纤纤芯激发**五光子/六光子非线性电离**，产生永久性的局部玻璃致密化或微空洞（Type II 光栅）。
* **两大细分加工路线**：
  1. **飞秒激光 + 特制深刻槽相位掩模法**：用柱面透镜将飞秒激光聚焦成线光斑，透过大色散定制石英相位掩模板照射纤芯。**最大绝活：穿透涂覆层直写（Through-the-Coating Inscription）**——由于聚酰亚胺（PI）涂覆层对 $800\text{ nm}/515\text{ nm}$ 激光透明，且激光在涂覆层表面尚未聚焦（功率密度低不伤涂覆层），焦点精准落在纤芯内完成刻蚀。**全程无需剥除聚酰亚胺涂覆层，光纤机械抗拉强度 $100\%$ 保留！**
  2. **飞秒激光逐点直写法（Point-by-Point, PbP）与逐线法（Line-by-Line）**：完全抛弃相位掩模板！使用高数值孔径（$\text{NA} = 0.65\sim 1.4$）油浸或水浸显微物镜，将飞秒激光聚焦为直径 $< 1\text{ }\mu\text{m}$ 的极细光斑，直接打在纤芯中心。每个飞秒脉冲在纤芯内打出一个微米级的折射率改性点，同时高精度气浮纳米位移台拉动光纤以恒定速度 $v$ 移动。
     * **波长随心所欲切换**：光栅周期直接由位移台移动速度 $v$ 与激光脉冲重复频率 $f_{\text{rep}}$ 决定：
       $$\Lambda_i = \frac{v_i}{f_{\text{rep}}}$$
       要在第 1 个点刻 $1520\text{ nm}$、第 2 个点刻 $1525\text{ nm}$、第 100 个点刻 $1580\text{ nm}$，**只需在软件里实时微调位移台速度 $v_i$ 或激光触发频率 $f_{\text{rep}}$**，无需更换任何光学模具，几秒钟即可刻完一个耐受 **$1000^\circ\text{C}$** 的高温光栅。

---

### 1.4 工艺四：拉丝塔在线刻写工艺（Draw Tower Grating, DTG / UWFBG 阵列）——单纤百点至千点连续制备工艺
* **痛点背景**：如果要在 $100\text{ m}\sim 500\text{ m}$ 长的光纤上刻蚀 $500\sim 2000$ 个测温点，若在成品光纤上逐个剥皮、刻蚀、再涂覆或熔接，不仅人工成本极高，而且几百个剥皮点/熔接点在穿入锅炉导热块时极易拉断，累积熔接损耗也会把光耗尽。
* **拉丝塔在线刻写流程**：
  ```mermaid
  flowchart TD
      A["高掺锗/特种石英光纤预制棒 (Preform)"] --> B["2000°C 石墨高温拉丝炉熔融拉丝"]
      B --> C["激光测径仪实时闭环控制裸纤外径 (125 μm)"]
      C --> D["在线单脉冲激光刻写工位<br/>(准分子激光 248/193nm + 塔尔博特干涉仪 / 飞秒在线直写)"]
      D --> E["一次/二次高温涂覆模具<br/>(在线直接涂覆聚酰亚胺 PI 或液态金属)"]
      E --> F["高温固化炉 (Curing Furnace)"]
      F --> G["张力筛选机 (Proof Test) & 在线光谱仪质检收卷"]
  ```
* **核心工艺特点**：
  1. 在裸光纤刚从 $2000^\circ\text{C}$ 拉丝炉拉出来、表面处于绝对洁净无微裂纹状态、**还没有进入涂覆模具之前**，在线激光器发出**单个纳秒/飞秒激光脉冲（时长仅 $10\sim 20\text{ ns}$）**，瞬间在运动中的光纤上完成一个光栅的曝光；
  2. 随后光纤立刻进入下方的涂覆杯，穿上完整的聚酰亚胺（PI）耐高温保护衣；
  3. **全光纤无任何熔接点、无任何涂覆层剥离修补痕迹**，单根数公里光纤可连续刻写数千个反射率精准控制在 $0.01\%\sim 1\%$ 的弱反射光栅阵列，抗拉强度比离线刻写光纤高出 **5 倍以上**。

---

## 2. 四大光栅刻蚀加工工艺关键工程指标对比表

| 工艺维度 | 紫外相位掩模法 (常规 UV FBG) | 高温热再生法 (Regenerated FBG) | 飞秒激光刻写法 (Fs-Laser Type II FBG) | 拉丝塔在线刻写法 (DTG / UWFBG Array) |
| :--- | :--- | :--- | :--- | :--- |
| **是否需要载氢敏化** | 必须（高压载氢 $7\sim 14$ 天） | 必须（强载氢以获高反种子光栅） | **无需载氢**（可直接刻纯石英芯光纤） | 无需载氢（采用高光敏掺锗/共掺预制棒） |
| **是否剥除涂覆层** | 必须剥除再二次涂覆 | 必须剥除（退火时涂覆层亦会烧除） | **可透过聚酰亚胺（PI）涂覆层直接刻写** | **拉丝涂覆前在线刻写，涂覆层原生完整** |
| **长期工作最高温度** | $\le 250^\circ\text{C}$ | **$600^\circ\text{C}\sim 900^\circ\text{C}$** | **$800^\circ\text{C}\sim 1050^\circ\text{C}$** | PI 涂覆型 $\le 350^\circ\text{C}$；配合后道退火/特种涂覆可达 **$500^\circ\text{C}\sim 700^\circ\text{C}$** |
| **单光栅反射率范围** | $10\%\sim 99.9\%$ | $5\%\sim 35\%$ | $1\%\sim 95\%$（可按需任意设定） | $0.001\%\sim 15\%$（专门针对百点/千点弱光栅优化） |
| **刻写点位抗拉强度** | 低（剥皮损毁表面，$\sim 0.8\sim 1.5\text{ GPa}$） | 较低（高温退火后石英变脆，需毛细钢管严格保护） | **极高（免剥皮直写可达 $> 4.0\text{ GPa}$）** | **极高（原生表面无损，$> 4.5\text{ GPa}$）** |
| **电厂锅炉水冷壁定位** | 不适用（水冷壁 $>350^\circ\text{C}$ 会被热擦除） | **水冷壁 20～50 点波分复用支路主力方案** | **水冷壁极高温区（燃烧器周界/过热器）及免剥皮高可靠阵列首选** | **全炉膛 500～2000 点高密度准分布式阵列首选** |
