# 电厂锅炉水冷壁光纤测温现场安装、焊接与防护标准作业规范（SOP）

在电厂锅炉检修或新建安装现场，将串有数百个光栅的传感光缆与金属导热块安装到水冷壁上，必须严格遵循电力建设施工规范（`DL/T 5190.2` 及 `DL/T 869` 火力发电厂焊接技术规程），严禁损伤水冷壁承压管壁，同时防止施工拉断光纤。

---

## 1. 两种现场主流结构形式对比：预穿一体式 vs 先焊铁块后穿纤式

| 安装结构形式 | 现场施工方式 | 优点 | 缺点与风险控制 |
| :--- | :--- | :--- | :--- |
| **形式 A：分段导热块 + 铠装毛细管预组装一体式（最常用）** | 工厂内预先按水冷壁图纸尺寸，将各个导热块套在连续的 `316L` 不锈钢铠装毛细管光栅串上（每个导热块正好对准内部一个光栅点位，两端用耐高温卡套或激光点焊限位，块间套波纹软管）；到现场后直接将导热块贴合水冷壁焊接。 | **光栅与导热块对位 $100\%$ 精准**，现场无需人工穿引细长的光纤，施工极快。 | 焊接时电弧高温（$>1500^\circ\text{C}$）紧邻内部光纤，**必须采用小电流脉冲 TIG 焊或夹具分体散热结构（先焊底座卡槽，再把导热内芯锁紧进底座）**，防止焊接瞬态高温烤坏光栅。 |
| **形式 B：分体卡槽式（先焊导热底座，后卡入光栅护套管）** | 金属铁块分为“焊接底座（带半圆/燕尾卡槽）”和“压紧盖板”两部分。电焊工先把几百个铁块底座全部焊在水冷壁上，打磨冷却后，仪表工再把内部封装好光栅的 `316L` 金属测温缆按刻度标记嵌进铁块槽内，拧紧耐热钢盖板或点焊固定。 | **焊接过程与光纤完全隔离（零热损伤风险）**；日后若某根光纤损坏，无需割除水冷壁焊缝即可抽换光缆。 | 需在金属光缆外表面用激光打标清晰标注每个光栅的中心位置刻度，安装时对准刻度卡入底座。 |

---

## 2. 水冷壁现场焊接与敷设六步标准工艺流程

### 第一步：测点定位与水冷壁表面打磨
1. **推荐焊接位置（鳍片中心或管壁背火侧冠部）**：
   * Согласно《火力发电厂锅炉受热面管监督规程》，**优先将导热块焊接在膜式水冷壁相邻两根管子中间的扁钢鳍片（Fin）上**，或焊接在水冷壁管背火侧外壁（严禁在承压管壁上开孔或深熔焊咬边）。
2. 用角磨机配合百叶轮打磨待焊部位长 $50\text{ mm} \times$ 宽 $30\text{ mm}$ 区域，彻底清除氧化皮、铁锈及防磨涂层，露出金属光泽。

### 第二步：导热块 TIG 氩弧焊固定（控制热输入）
1. 采用手工钨极氩弧焊（GTAW / TIG），焊丝选用与水冷壁材质匹配的 `TIG-R30`（对应 `15CrMoG`）或 `ER309L`（异种钢过渡），保护气体为纯度 $\ge 99.99\%$ 的氩气。
2. **焊接电流控制**：电流控制在 **$80\text{ A}\sim 110\text{ A}$**，沿导热块底座两侧长边进行双侧连续角焊（焊脚高度 $2.5\sim 3.5\text{ mm}$），确保底座底面与水冷壁/鳍片紧密贴合无气隙。
3. 若采用一体式导热块直接施焊，单侧焊完后需停顿 $15\sim 30\text{ s}$ 或用压缩空气吹冷，保证导热块内孔瞬态温度不超过 $500^\circ\text{C}$。

### 第三步：光栅点位对中与膨胀余量留设（核心防断纤步骤）
1. 将封装有光纤光栅的不锈钢毛细铠装缆固定入导热块内槽，核对光缆外护套上的**激光刻印定位环**是否严格位于导热块正中央（偏差 $\le \pm 3\text{ mm}$，确保整个 $5\sim 10\text{ mm}$ 长的光栅栅区完全处于导热块均温区内部）。
2. **相邻两个导热块之间的Ω形/S形热膨胀微弯余量**：
   * 严禁将两个导热块之间的金属铠装光缆绷得笔直！
   * 每两个导热块之间（如间距 $1.0\text{ m}$）必须预留 **$10\sim 15\text{ mm}$ 的微弧度（S 形微弯）**，且光缆全程最小弯曲半径必须满足 **$R_{\min} \ge 30\text{ mm}$**，以吸收锅炉点火升温后水冷壁向下的热膨胀位移（大型吊挂式锅炉水冷壁满负荷向下膨胀量可达 $200\sim 350\text{ mm}$）。

### 第四步：穿炉墙密封盒与保温恢复
1. 测温支路光缆汇集至水冷壁刚性梁或炉墙看火孔附近，通过**耐高温填料函穿墙密封盒（Stuffing Box）**引出炉墙外侧，密封盒内部填入硅酸铝耐火纤维绳与高温密封胶，防止炉膛漏风或烟气外窜。
2. 炉膛水冷壁背火侧所有导热块及过渡金属软管上方，重新铺设原厚度（通常 $100\sim 180\text{ mm}$）的硅酸铝保温毯与外护板，防止导热块直接暴露在环境冷空气中散热。

### 第五步：炉外分支接续盒熔接与主光缆进电子间
1. 在炉墙外侧就地不锈钢光缆接续盒（Junction Box）内，将耐高温传感光缆引出的尾纤与通往电子设备间的**阻燃铠装多芯主光缆（如 `GYFTZY-12B1` 或 `24B1`）**进行电弧熔接（单点熔接损耗必须 $\le 0.05\text{ dB}$）。
2. 主光缆沿电缆桥架敷设至集控楼电子设备间，接入光纤光栅解调主机背板 `FC/APC`（**注意：必须采用 $8^\circ$ 斜面研磨的绿头 `APC` 接口，回波损耗 $> 55\text{ dB}$，严禁使用平头 `UPC` 蓝头接口以免端面菲涅尔反射干扰弱光栅信号**）。

### 第六步：冷态全光谱建档与热态投运校验
1. **冷态基准建档**：在锅炉未点火、全炉膛处于均匀环境温度时，启动解调主机扫描全通道光谱，记录每个点位的实测中心波长 $\lambda_{B0}$、反射峰功率（$\text{dBm}$）及信噪比（$\text{OSNR} \ge 15\text{ dB}$），并与炉膛水冷壁展开图上的物理坐标（如“前墙第 28 根管、标高 $32.5\text{ m}$”）一一绑定。
2. **随炉升温跟踪**：在锅炉烘炉、点火、并网升负荷各阶段，比对同标高保留的壁温热电偶读数，确认各测点温度随负荷平滑上升且无跳变。

---

## 3. 现场常见故障现象、根因分析与快速排障表

| 现场故障现象 | 光学频谱/时域特征 | 根本原因 | 现场排障动作 |
| :--- | :--- | :--- | :--- |
| **某一路光纤第 $K$ 个点之后的所有测点全部消失** | 第 $1 \sim (K-1)$ 个反射峰正常，第 $K$ 点以后光谱基底归零；用 `OTDR` 或主机 `OFDR` 测距发现在第 $K$ 点处有强菲涅尔反射峰。 | 第 $K$ 个导热块附近光纤被焊渣烧穿、保温钉刺穿，或因未留膨胀余量在锅炉升温膨胀时被拉断。 | 1. 若该支路在末端已做**双端环网冗余（首尾两端均接入主机光开关）**，主机自动切换从尾端反向发光，瞬间恢复第 $(K+1)\sim N$ 点测温；<br/>2. 停炉检修时打开第 $K$ 点保温层熔接修复。 |
| **整路光栅反射峰整体下沉（光强衰减 $>10\text{ dB}$），但波长位置未丢** | 所有反射峰幅度同步变小，信噪比恶化，偶发寻峰跳字。 | 1. 炉外接续盒或主机 `FC/APC` 光纤法兰头沾染煤灰油污；<br/>2. 穿炉墙部位光缆受挤压产生宏弯损耗（弯曲半径 $< 15\text{ mm}$）。 | 用专用光纤端面清洁笔清洁 `FC/APC` 接口；检查穿墙管出口处光缆是否被外护板死折压扁。 |
| **某单个测点温度读数比相邻管子突然高出 $150^\circ\text{C}\sim 300^\circ\text{C}$** | 该点光栅反射峰向长波方向异常大幅漂移，且有时伴随反射峰展宽或分裂成双峰（Chirp 啁啾）。 | 光纤在该导热块出口处被铁刺或卡套死死卡住，水冷壁热膨胀对该光栅施加了数千微应变的**机械拉伸**（力-热交叉串扰）。 | 现场检查该导热块两端毛细管是否被焊渣焊死，松开卡阻部位释放轴向拉应力，反射峰立即退回真实温度位置。 |
| **某单个测点温度长期比相邻点偏低 $30^\circ\text{C}\sim 50^\circ\text{C}$** | 反射峰形状完好、信噪比极高，但升温幅度始终滞后。 | 1. 导热块焊缝开裂脱焊，铁块与水冷壁之间出现隔热空气缝；<br/>2. 该处炉墙外保温棉脱落，冷风直吹导热块。 | 检查恢复外侧保温棉；检修期补焊导热块。 |
