# 通道容量测算（一路多少点 × 一台多少路）与单点均摊成本精算模型

要回答**“一路光纤能测多少个点、一台电子主机有多少路、平均下来每一个测温点的硬件成本是多少”**，必须分清目前工业现场实际落地的**三种主流系统配置方案**。因为每路串的点数越多，单台主机被摊薄到每个点上的电子成本就越低。

---

## 1. 一路能测多少点？一台主机有多少路？（三大方案容量对比）

| 系统技术路线 | **1 路光纤能串多少个高温点？** | **为什么是这个点数？（物理限制）** | **1 台标准 2U/3U 主机有多少路？** | **1 台主机总测温容量** |
| :--- | :--- | :--- | :--- | :--- |
| **方案 A：经典纯波分复用（`WDM`）** | **$15 \sim 25\text{ 点 / 路}$**<br/>（工程标准按 **20 点/路** 设计） | 锅炉水冷壁从 $20^\circ\text{C}$ 升至 $600^\circ\text{C}$，每个光栅波长要向右漂移约 $8\text{ nm}$。为防止相邻测点波长重叠，每个点需占 $4\text{ nm}$ 通道宽度；C+L 波段总宽 $80\text{ nm} \div 4\text{ nm} = 20\text{ 点}$。 | **$16\text{ 路}$ 或 $32\text{ 路}$**<br/>（主机内置 1 套光源+接收器，配 1 个 $1\times 16$ 或 $1\times 32$ `MEMS` 光开关轮询，每 $0.5\text{ 秒}$ 扫完全部 32 路） | **$320 \sim 640\text{ 点 / 台}$** |
| **方案 B：波分+时分混合复用（`WDM + TDM`）**<br/>*（大型电站千点级主力方案）* | **$100 \sim 250\text{ 点 / 路}$**<br/>（工程标准按 **120～200 点/路** 设计） | 采用反射率 $0.1\%\sim 0.5\%$ 的弱光栅：每段串 20 个不同波长（`WDM`），同一根光纤上连续串联 $6\sim 12$ 段（靠 $10\text{ ns}$ 窄光脉冲飞行时间差 `TDM` 区分段），$20 \times 10 = 200\text{ 点/路}$。 | **$8\text{ 路}$ 或 $16\text{ 路}$**<br/>（配 $1\times 8$ 或 $1\times 16$ 光开关） | **$1,000 \sim 3,200\text{ 点 / 台}$** |
| **方案 C：超弱光栅阵列 + 光频域反射（`UWFBG + OFDR`）** | **$300 \sim 1,000\text{ 点 / 路}$**<br/>（工程标准按 **500 点/路** 设计） | 采用反射率 $<0.01\%$ 的超弱光栅，不占波长带宽，全靠相干拍频 `FFT` 频谱区分距离位置，点距可密至 $0.2\sim 1.0\text{ m}$。 | **$4\text{ 路}$ 或 $8\text{ 路}$** | **$2,000 \sim 4,000\text{ 点 / 台}$** |

---

## 2. 解调主机（电子设备）单台硬件 BOM 成本 vs 整机外购价拆解

如果您是**自己研发生产解调主机（算元器件 BOM 成本）**，与您**直接向厂家采购成品解调主机（整机采购价）**，两者的账目对比如下（均以国产化核心供应链批量价格核算）：

### 2.1 一台 16/32 路解调主机的内部 BOM 成本构成表

| 主机内部模块 | **方案 A 主机（32 路纯 WDM，可测 640 点）**<br/>*（采用 ASE 宽带光源 + 512 像元 InGaAs 线阵 + $1\times 32$ 光开关）* | **方案 B 主机（16 路 WDM+TDM，可测 1600～2000 点）**<br/>*（采用扫频激光器 + SOA 脉冲调制 + InGaAs APD + 高速 ADC + $1\times 16$ 光开关）* | **方案 C 主机（8 路 OFDR，可测 2000～4000 点）**<br/>*（采用超窄线宽外腔扫频源 + 辅助干涉仪 + 平衡探测器 + Zynq UltraScale+）* |
| :--- | :--- | :--- | :--- |
| **1. 光源与脉冲调制模块** | 国产 C+L 波段平坦化 `ASE` 光源：**$4,200\text{ 元}$** | 国产扫频激光器（$13,500$）+ `SOA` 脉冲斩波器（$3,200$）：**$16,700\text{ 元}$** | 窄线宽线性扫频外腔激光器：**$32,000\text{ 元}$** |
| **2. 光电接收与分光模块** | 512 像元 `InGaAs` 线阵光谱模块（国产芯片自研光路）：**$11,000\text{ 元}$** | 高灵敏度 `InGaAs APD` 组件（2 路，主探测+参考）：**$1,600\text{ 元}$** | 高速双平衡 `InGaAs` 探测器（2 只，含偏振分集）：**$3,200\text{ 元}$** |
| **3. 多路光开关与校准光路** | $1\times 32$ `MEMS` 光开关（$3,500$）+ 环形器/气室：**$5,500\text{ 元}$** | $1\times 16$ 光开关（$2,000$）+ 环形器 + $\text{HCN}$ 气室 + `F-P` 标准具：**$5,200\text{ 元}$** | $1\times 8$ 光开关 + 迈克尔逊/马赫曾德尔光纤干涉仪 + $\text{HCN}$ 气室：**$6,800\text{ 元}$** |
| **4. 模拟前端与高速采集板** | 线阵驱动与 $16\text{-bit}$ $10\text{ MSPS}$ `ADC` 电路：**$800\text{ 元}$** | 超低噪声 `TIA` + `PGA` + 双路 $125\text{ MSPS}$ `AD9268` 高速采集卡：**$1,800\text{ 元}$** | $250\text{ MSPS}$ 等光频触发高速采集卡：**$2,600\text{ 元}$** |
| **5. 主控 FPGA+ARM 与机箱电源** | `Zynq-7020` 核心板 + `TEC` 温控 + `2U` 机箱 + 冗余电源 + 通信接口：**$2,500\text{ 元}$** | `Zynq-7020/7030` 核心板 + `TEC` 温控 + `2U` 机箱电源接口：**$3,200\text{ 元}$** | `Zynq UltraScale+ XCZU4EV`（带大容量 DDR4 跑百万点 FFT）+ 机箱电源：**$5,400\text{ 元}$** |
| **👉 自研单台主机硬件 BOM 总成本** | **约 $24,000\text{ 元 / 台}$** | **约 $28,500\text{ 元 / 台}$** | **约 $50,000\text{ 元 / 台}$** |
| **👉 若直接外购成品主机市场采购价** | **$55,000 \sim 85,000\text{ 元 / 台}$** | **$80,000 \sim 140,000\text{ 元 / 台}$** | **$150,000 \sim 260,000\text{ 元 / 台}$** |

---

## 3. 核心结论：平均每一个测温点的总成本是多少？（含主机分摊 + 光纤光栅 + 导热铁块）

我们以一台典型大型电站锅炉水冷壁改造项目为例，分别按**“600 个测温点（中型配置）”**和**“1,600 个测温点（全炉膛高密度配置）”**两个档位，将**电子主机成本 + 特种光纤与光栅刻蚀成本 + 316L 毛细钢管铠装成本 + 水冷壁焊接金属导热铁块成本 + 炉外主光缆辅材**全部加总，算出**平均每个测温点的落地硬件成本**：

### 3.1 综合单点成本对比总表（单位：元人民币 / 每个测温点）

| 成本构成细项（均摊到单个测点） | **模式一：32 路纯 WDM 方案**<br/>（1 台主机带 **600 个点**，飞秒/再生高温光栅） | **模式二：16 路 WDM+TDM 混合方案**<br/>（1 台主机带 **1,600 个点**，飞秒直写弱光栅阵列） | **模式三：8 路 UWFBG+OFDR 方案**<br/>（1 台主机带 **2,000 个点**，拉丝塔在线超弱光栅阵列） |
| :--- | :--- | :--- | :--- |
| **① 电子解调主机均摊成本（自研 BOM）**<br/>*（括号内为外购成品主机均摊成本）* | **$40\text{ 元/点}$**<br/>$\left(24,000\text{ 元} \div 600\text{ 点}\right)$<br/>*（若外购主机：$110\text{ 元/点}$）* | **$18\text{ 元/点}$**<br/>$\left(28,500\text{ 元} \div 1600\text{ 点}\right)$<br/>*（若外购主机：$65\text{ 元/点}$）* | **$25\text{ 元/点}$**<br/>$\left(50,000\text{ 元} \div 2000\text{ 点}\right)$<br/>*（若外购主机：$95\text{ 元/点}$）* |
| **② 耐高温特种光纤 + 光栅刻蚀成本**<br/>*（按平均点距 $1.0\text{ m}$ 计）* | **$95\text{ 元/点}$**<br/>（国产碳密封 `PI` 光纤 $6\text{ 元}$ + 批量飞秒/热再生高温光栅刻写 $89\text{ 元}$） | **$55\text{ 元/点}$**<br/>（飞秒激光在线流水线直写弱光栅阵列，无需剥皮再涂覆，效率高） | **$28\text{ 元/点}$**<br/>（拉丝塔在线单脉冲刻写超弱光栅阵列 + 后道高温退火，含光纤基底） |
| **③ `316L` 无缝毛细钢管 + 金属波纹管铠装** | **$14\text{ 元/点}$**<br/>（激光焊接不锈钢毛细管 $8\text{ 元/m}$ + 波纹护套 $6\text{ 元/m}$） | **$14\text{ 元/点}$** | **$14\text{ 元/点}$** |
| **④ 水冷壁焊接金属导热铁块（`15CrMoG` CNC）** | **$12\text{ 元/点}$**<br/>（耐热合金钢 CNC 铣削加工带圆弧底槽导热块） | **$12\text{ 元/点}$** | **$12\text{ 元/点}$** |
| **⑤ 炉外分纤箱、穿墙密封与阻燃主光缆均摊** | **$8\text{ 元/点}$**<br/>（整炉 $4,800\text{ 元} \div 600\text{ 点}$） | **$4\text{ 元/点}$**<br/>（整炉 $6,400\text{ 元} \div 1600\text{ 点}$） | **$3\text{ 元/点}$**<br/>（整炉 $6,000\text{ 元} \div 2000\text{ 点}$） |
| **🔥 单点硬件 BOM 总成本（主机自研）** | **约 `169 元 / 点`**<br/>（600 点全套硬件 BOM 约 **$10.1\text{ 万元}$**） | **约 `103 元 / 点`**<br/>（1600 点全套硬件 BOM 约 **$16.5\text{ 万元}$**） | **约 `82 元 / 点`**<br/>（2000 点全套硬件 BOM 约 **$16.4\text{ 万元}$**） |
| **🔥 单点硬件采购总成本（主机外购）** | **约 `239 元 / 点`**<br/>（600 点全套采购约 **$14.3\text{ 万元}$**） | **约 `150 元 / 点`**<br/>（1600 点全套采购约 **$24.0\text{ 万元}$**） | **约 `152 元 / 点`**<br/>（2000 点全套采购约 **$30.4\text{ 万元}$**） |

> [!IMPORTANT]
> **结合水冷壁真实外侧温区（$320^\circ\text{C}\sim 480^\circ\text{C}$，极限超温 $<580^\circ\text{C}$）的降本增效关键结论**：
> 虽然锅炉炉膛中心火焰高达 $1200^\circ\text{C}\sim 1600^\circ\text{C}$，但由于水冷壁管内高压汽水工质（$310^\circ\text{C}\sim 420^\circ\text{C}$）的极强冷却作用，**焊接在水冷壁外侧（背火侧保温层下）的金属导热块实际工作温度永远在 $320^\circ\text{C}\sim 480^\circ\text{C}$ 之间（超过 $550^\circ\text{C}$ 水冷壁管就会爆管，根本不可能达到上千度）**！
> 这一工程事实直接带来了两大巨大的技术与成本红利：
> 1. **光纤与涂覆层无需采用百元/米的昂贵镀金光纤或蓝宝石光纤**：直接采用 **$4\sim 6\text{ 元/米}$ 的国产耐高温聚酰亚胺（PI）/ 碳涂覆单模光纤 + 外套 $\Phi 1.0\text{ mm}$ `316L` 不锈钢毛细管微氧密封**，即可在 $320^\circ\text{C}\sim 500^\circ\text{C}$ 下长期稳定运行；至于普通紫外光栅（$<250^\circ\text{C}$ 擦除）虽然仍不够用，但只需选用**$500^\circ\text{C}\sim 600^\circ\text{C}$ 级中高温飞秒直写光栅或热稳定化弱光栅阵列**，无需按 $1000^\circ\text{C}$ 极限标准过度设计。
> 2. **单点波长漂移带宽减半，单路波分复用（WDM）容量翻倍**：温跨从“$20^\circ\text{C}\to 1000^\circ\text{C}$”收敛到真实的“$20^\circ\text{C}\to 520^\circ\text{C}$”，每个光栅的最大波长漂移量从 $14\text{ nm}$ 缩减至 **$6.0\sim 6.5\text{ nm}$**（若扣除冷态底线，运行期波动仅 $2.5\text{ nm}$），使得单根光纤的波长通道更加紧凑、串扰更低。

> [!TIP]
> **一句话算清成本账**：
> 1. 当单炉测点达到 **500～600 点** 时，采用**自研解调主机 + $550^\circ\text{C}$ 级光栅 + 导热铁块**，全系统平均到每一个测温点的硬件 BOM 成本约为 **`160～175 元/点`**（若主机外购则约 **`230～250 元/点`**）。
> 2. 当单炉测点扩大到 **1,500～2,000 点**（采用 `WDM+TDM` 或 `UWFBG` 弱光栅阵列）时，由于一台主机就能带起上千个点，且阵列在线刻写单价大幅下降，**平均每个测温点的全包硬件 BOM 成本直接降到 `80～110 元/点`（若主机外购则约 `150 元/点`）**！

---

## 4. 关键对比：光纤光栅测温 vs 传统电厂热电偶测温，哪个更省钱？

很多电厂业主第一反应觉得“激光解调仪一台好几万，肯定比热电偶贵”。但只要算一下 **500 个点以上** 的全链路账，光纤光栅测温反而比传统热电偶**便宜一半以上**：

| 单点全链路成本项 | **传统 K 型 / N 型铠装壁温热电偶方案**（测 1000 个点） | **高温光纤光栅（`WDM+TDM`）方案**（测 1000 个点） |
| :--- | :--- | :--- |
| **1. 前端传感器与导热块本体** | 1 支电站级耐磨铠装壁温热电偶（含焊接块）：**$85 \sim 150\text{ 元/点}$** | 1 个光栅点位 + 毛细管铠装 + 焊接导热铁块：**$81\text{ 元/点}$** |
| **2. 信号传输线缆与桥架成本（最大差距！）** | **1000 个点必须敷设 1000 根独立耐高温补偿导线！**<br/>每根从锅炉本体拉到电子间平均 $120\text{ m}$，合计 **$120,000\text{ 米}$ 补偿电缆**（约 $6\text{ 元/m}$）+ 巨型电缆桥架 = **$720\text{ 元/点}$**！ | 1000 个点在炉墙外汇集进 **1 根 24 芯阻燃主光缆**（仅 $150\text{ m}$ 长，总价 $1,500\text{ 元}$），均摊仅 **$1.5\text{ 元/点}$**！省去 $98\%$ 桥架与穿线人工！ |
| **3. 后端采集机柜与通道卡件成本** | 电厂 `DCS` 高精度热电偶采集卡件（`TC AI Card`，带冷端补偿与通道隔离）：每块 16 通道卡件含底座端子排约 $4,800\text{ 元}$，折合 **$300\text{ 元/点}$**（1000 点需 63 块卡件 + 3 面机柜） | 1 台 16 路光纤光栅解调主机（仅占机柜 `2U` 高度，走两根网线 `Modbus TCP` 进 `DCS`），自研 BOM 均摊仅 **$28.5\text{ 元/点}$**（外购均摊 $90\text{ 元/点}$） |
| **4. 现场接线与对线人工费** | 1000 根两芯电缆 = **2000 个端子排螺丝压线与校线**，人工费约 **$120\text{ 元/点}$** | 现场仅需熔接 8～16 芯尾纤，人工费均摊 **$< 10\text{ 元/点}$** |
| **👉 1000 点项目单点综合硬件+安装成本** | **高达 `1,225 ～ 1,290 元 / 点`**（总造价 $>120\text{ 万元}$） | **仅 `121 ～ 182 元 / 点`**（总造价仅 $12\sim 18\text{ 万元}$） |

* **盈亏平衡点（Break-even Point）**：当单台锅炉测温点数 **超过 80～100 个点** 时，光纤光栅测温系统的总成本就开始低于传统热电偶方案；当点数达到 **500～1,000 点** 时，光纤光栅方案的综合造价仅为传统热电偶方案的 **$1/6 \sim 1/8$**。
