# 全进口顶级硬件组装方案（自研算法）与 100～1000 点阶梯成本精算表

针对您的明确要求：
1. **厘清“连续（OFDR）还是单点（定点光栅）”并选出性能最好的技术方案**；
2. **除算法自己开发外，所有硬件（光源、检测器、切换光开关、转换/采集电路、乃至高温光纤光栅串）全部采用国际一线进口成品模块集成**；
3. **给出每一项进口硬件的具体外国厂家、型号、采购价，以及从 100 点、200 点、300 点、400 点、500 点一直到 1000 个点的总成本与单点均摊成本**。

---

## 1. 先讲透：到底是“像 OFDR 那样连续的”还是“单点的”？哪个性能最好？

### 1.1 锅炉水冷壁上用的到底是哪种？
在电厂锅炉水冷壁上，**物理形态上是“单根光纤串联多个定点光栅（Quasi-Distributed Point Gratings，准分布式定点测温）”**，而不是“不刻光栅的纯连续光纤（瑞利散射 OFDR）”。原因非常直接：
1. **您在现场看到的铁块就是证据**：光纤只在穿进每个焊接金属铁块肚子的那 **$5\sim 10\text{ 毫米}$** 位置刻蚀了光栅（用来测这个铁块的温度）；两个铁块之间那 $1\text{ 米}$ 长的过桥光纤是不刻光栅的（因为铁块之间的光纤悬在保温棉里，测它的温度毫无意义）。
2. **为什么“定点刻蚀光栅”比“纯连续无光栅 OFDR”性能好得多？**
   * 纯连续无光栅 `OFDR` 靠的是光纤原本极其微弱的“瑞利背向散射（光强只有入射光的百万分之一，$-60\text{ dB}$ 以下）”，在锅炉高温强振动环境下，光纤稍微晃动就会引起散射斑失相干（测不出数），且解调百万点 `FFT` 算力极重、刷新慢。
   * 而**在每个铁块位置定点刻蚀布拉格光栅（`FBG`）**，反射回来的光信号强度比瑞利散射**强 $1,000 \sim 100,000$ 倍（高出 $30\sim 50\text{ dB}$）**！信噪比极高、完全不怕锅炉风机振动，测温精度可稳定达到 **$\pm 0.1^\circ\text{C} \sim \pm 0.3^\circ\text{C}$**。

### 1.2 性能最好的黄金技术路线是什么？
在全球工业光纤测温领域（如航空发动机测试、核电站、大型电站锅炉），公认**性能最好、精度最高、长期零漂最小、且最适合买全进口成品硬件回来自己写算法**的方案是：

> **🏆 性能天花板方案：【全进口窄线宽可调谐扫频激光器（Swept Laser） + 瑞士 MEMS 光开关多路切换 + 德国超低噪声 InGaAs 光电转换放大模块 + 美国 NIST 认证氰化氢（HCN）气室/标准具实时校准 + 德国飞秒直写高强度耐高温光栅串（FSG®）】**

* **它是怎么支撑 100 点到 1000 点的？**
  * **每 1 路光纤串联 $20 \sim 25$ 个不同波长的高反射率光栅点**（在水冷壁外侧 $320^\circ\text{C}\sim 500^\circ\text{C}$ 温区内，每个点分配 $3.2\text{ nm}$ 独立波长通道，覆盖 $1510\sim 1590\text{ nm}$ 宽波段，各点反射信号强、彻底无串扰）；
  * **主机内部只需 1 套顶级激光源和接收检测电路**，通过配置不同路数的**瑞士进口高速 `MEMS` 光开关（8 路 / 16 路 / 32 路 / 48 路）**，像机关枪点射一样每 $10\text{ 毫秒}$ 切一路光纤：
    * 配 $1\times 8$ 光开关 $\rightarrow$ 支撑 **$100 \sim 200$ 个点**；
    * 配 $1\times 16$ 光开关 $\rightarrow$ 支撑 **$300 \sim 400$ 个点**；
    * 配 $1\times 32$ 光开关 $\rightarrow$ 支撑 **$500 \sim 800$ 个点**；
    * 配 $1\times 48$（或 $1\times 64$）光开关 $\rightarrow$ 支撑 **$1,000 \sim 1,500$ 个点**！
  * **升级扩展性**：将来如果您想在单根光纤上串 $200$ 个点（不增加光开关路数），同一套进口硬件底座只需把德国光栅换成弱反射率光栅，并在您的算法里加上脉冲时分（`TDM`）或傅里叶频域切片（`OFDR`）算法即可平滑升级！

---

## 2. 全进口硬件采购清单：从哪家买？买什么具体型号？多少钱？

以下是为您甄选的 **100% 全进口顶级工业成品模块清单**（全部是带外壳、带驱动电路的成品模块，买回来只需插上光纤跳线和同轴线即可直接进电脑/FPGA 跑您的算法）：

### 2.1 解调主机内部：全进口五大核心硬件模块表

| 模块分类 | 推荐进口品牌（国家） | 具体成品型号与核心性能指标 | 为什么选它（性能优势） | 进口含税单价预估（RMB） | 每台主机用量 |
| :--- | :--- | :--- | :--- | :--- | :--- |
| **1. 核心光源（可调谐扫频激光器模块）** | **美国 Lumentum** *(原 Finisar)*<br/>或 **日本 Santec（圣德克）**<br/>或 **美国 Luna (Micron Optics)** | • **Lumentum** `S7500` / `MG-Y` 工业级半导体扫频激光模块（$1527\sim 1568\text{ nm}$ 或 $80\text{ nm}$ 扩展型，全固态无机械磨损，内置 DAC 驱动与 TEC 恒温，带同步 `Trigger` 输出）<br/>• 备选顶级实验室级：**Santec** `WSL-110` | 全球高端光纤光栅解调仪的心脏；输出光功率高達 $>10\text{ mW}$，动态范围 $>50\text{ dB}$，寿命超 10 万小时。 | **¥42,000 / 台** | **1 台**<br/>*(1个光源供全机所有通道共用)* |
| **2. 信号接收检测器 + 跨阻放大电路（PD + TIA 成品盒）** | **德国 FEMTO Messtechnik**<br/>或 **美国 Thorlabs**<br/>*(内置日本滨松 Hamamatsu 芯片)* | • **德国 FEMTO** `HCA-S-200M-IN`（工业天花板级高速 `InGaAs PIN + 超低噪声 TIA 跨阻放大器` 成品金属屏蔽盒，带宽 $200\text{ MHz}$，噪声低至 $2.8\text{ pA}/\sqrt{\text{Hz}}$）<br/>• 或 **美国 Thorlabs** `PDB470C` / `PDA05CF2` | 彻底免去您自己焊微弱光电流放大电路的痛苦！插上光纤，直接从 `SMA` 接口输出极其干净的 $0\sim 2\text{ V}$ 模拟电压信号。 | **¥12,000 / 套**<br/>*(含 2 只成品盒：1 只接主测量通道，1 只接气室校准通道)* | **1 套（2 只）** |
| **3. 绝对波长校准基准盒（气室 + 标准具 + 环形器）** | **美国 Wavelength References**<br/>+ **加拿大 ITF / 美国 Corning** | • **美国 Wavelength References** `HCN-13-100`（美国国家标准局 NIST 溯源认证的 $\text{H}^{13}\text{C}^{14}\text{N}$ 氰化氢气体分子吸收池）<br/>• **加拿大 ITF** `50GHz` 无热化全石英法布里-珀罗标准具（`F-P Etalon`）+ 进口三端口环形器 | 气室吸收峰由分子量子能级决定，万年不变（精度 $\pm 0.2\text{ pm}$）。每次扫频实时给您的算法提供绝对波长标尺，主机 10 年免重新标定。 | **¥13,500 / 套** | **1 套** |
| **4. 高速同步模数转换采集卡（ADC 电路成品卡）** | **德国 Spectrum Instrumentation**<br/>或 **美国 NI (国家仪器)**<br/>或 **美国 AMD (Xilinx) + ADI 原厂套件** | • **德国 Spectrum** `M2p.5922-x4`（PCIe 双/四通道同步 $16\text{-bit}$ 高速数字化仪采集卡，信噪比 $>90\text{ dB}$，德国原装，5 年质保）<br/>• 或 **美国 Xilinx 原厂 `Zynq` + 美国 ADI `EVAL-AD9268` 官方高速采集板** | 插在工业电脑主板或嵌入式机箱上，把 FEMTO 检测器的 `SMA` 电压线和激光器 `Trigger` 线插上去，直接用官方 C++/Python 函数读取每秒百万点的 $16\text{-bit}$ 原始光谱波形！ | **¥14,500 / 张** | **1 张** |
| **5. 多通道切换光开关成品模块（按点数阶梯选配）** | **瑞士 Sercalo Microtechnology**<br/>或 **美国 Agiltron（光创）** | • **瑞士 Sercalo** `SW1xN-9N` 系列军工级单模 `MEMS` 光开关模块（瑞士原装进口，内置 `RS-232 / USB / TTL` 成品控制电路，切换时间 $<1\text{ ms}$，寿命 $>10^{10}$ 次，重复性 $<0.02\text{ dB}$） | 锅炉测温只需 $0.5\sim 1\text{ 秒}$ 刷新一次，用 1 个瑞士光开关就能让上面那套昂贵的进口激光器和检测器分时轮询 $8 \sim 48$ 路光纤，把主机成本摊薄十倍！ | • $1\times 8$ 路：**¥6,000**<br/>• $1\times 16$ 路：**¥9,500**<br/>• $1\times 24$ 路：**¥13,000**<br/>• $1\times 32$ 路：**¥16,500**<br/>• $1\times 48$ 路：**¥24,000** | **1 个**<br/>*(按总点数选对应路数)* |
| **6. 工业计算机主板、电源与机箱外壳** | **德国 Kontron（控创） / 台湾研华（Advantech）** + **台湾明纬（MeanWell）** | • 工业级嵌入式主控板（跑您的寻峰与温度场算法）+ 冗余电源 + 19 英寸 `2U/3U` 机箱 | 稳定可靠，自带双千兆网口与电厂 `DCS` 通讯。 | **¥4,000 / 套** | **1 套** |

> **💡 主机硬件小结**：上面 1～6 项全部买全球最顶级的进口成品模块，组装成一台**旗舰级解调主机**，整台主机的总硬件成本仅为 **`¥92,000 元`（配 8 路光开关）至 `¥110,000 元`（配 48 路光开关）**！而且**随着测点从 100 点增加到 1000 点，主机内部除了光开关路数变大一点外，其余所有核心件一分钱都不用多花！**

---

### 2.2 锅炉水冷壁现场端：全进口预刻蚀耐高温光纤光栅串采购清单

如果您连穿在锅炉铁块里的光纤光栅也要求买**全球性能最好、机械强度最高、耐高温最稳的进口成品**：

| 现场组件 | 全球顶级进口供应商（国家） | 具体产品系列与工艺特点 | 为什么它是全球第一 | 进口含税单价预估（RMB，按点距 $1.0\text{ m}$ 计） |
| :--- | :--- | :--- | :--- | :--- |
| **1. 预刻蚀耐高温光纤光栅串（含进口耐高温特种光纤基底）** | **德国 FBGS International**<br/>*(德国耶拿/比利时，全球拉丝塔与飞秒光栅鼻祖)*<br/>或 **德国 FemtoFiberTec** | • **德国 FBGS `FSG®`（FemtoSecond Grating）定制光栅串**：采用美国 **OFS** 或英国 **Fibercore** 耐高温聚酰亚胺（`PI`）/ 纯石英芯特种光纤，用**飞秒激光直接穿透涂覆层写入光栅**（耐温 $400^\circ\text{C}\sim 800^\circ\text{C}$，完美覆盖水冷壁外侧 $320^\circ\text{C}\sim 500^\circ\text{C}$ 工况）。 | **全程无需剥除光纤涂覆层、整根几十米无任何熔接点！** 抗拉强度高达 $>200\text{ kpsi}$（是传统剥皮刻蚀光栅的 **5 倍**），穿铁块施工绝不断纤，高温下永久零热擦除。 | • 100～200 点采购：**¥240 / 点**<br/>• 300～400 点采购：**¥200 / 点**<br/>• 500～1000 点批量：**¥165 / 点**<br/>*(已含进口特种光纤+飞秒刻蚀+两端 FC/APC 接头)* |
| **2. 不锈钢毛细管铠装 + 水冷壁焊接导热铁块** | • 毛细管：美国 **Swagelok / 瑞典 Sandvik（山特维克）** `316L` 无缝毛细管（或国内精加工）<br/>• 导热铁块：`15CrMoG` 耐热钢 CNC 加工 | • 光栅串外穿 $\Phi 1.0\sim 1.2\text{ mm}$ 无缝 `316L` 毛细钢管（松套去应力）+ 金属波纹护套管 + 水冷壁焊接导热铁块 + 炉外接续盒与主光缆 | 保护进口光纤光栅不受水冷壁热膨胀拉力，并把水冷壁温度快速传给光栅。 | **¥30 / 点**<br/>*(含毛细钢管护套 ¥14 + 导热铁块 ¥12 + 主光缆分摊 ¥4)* |

---

## 3. 从 100 点、200 点、300 点、400 点、500 点到 1000 点的全套成本精算表

现在我们把**“全进口解调主机硬件 + 德国 FBGS 原装进口飞秒高温光栅串 + 导热铁块铠装套件”**加在一起，算清从 **100 个点到 1000 个点** 每一个档位的**总成本**与**平均每个点的成本**（按每路串联 20～25 个点配置）：

| 测温点数规模 | 所需通道数<br/>*(瑞士 Sercalo 光开关规格)* | **① 全进口解调主机总成本**<br/>*(Lumentum 激光源 + FEMTO 检测器 + NIST 气室 + Spectrum 采集卡 + 光开关)* | **② 全进口光纤光栅串 + 导热铁块总成本**<br/>*(德国 FBGS 飞秒光栅串 + 毛细管 + 焊接铁块)* | **💰 整套系统硬件总成本**<br/>*（① + ② 合计）* | **🔥 平均每个点的硬件成本**<br/>*（全进口顶配方案）* | *【附对比】若仅光纤光栅改用国内顶级飞秒定制（¥85/点+铁块¥30=¥115/点），主机仍用100%全进口时的单点成本* |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| **100 个点** | 5 路 *(配 $1\times 8$ 光开关)* | **¥92,000 元** | **¥27,000 元**<br/>*(¥270/点 × 100点)* | **¥119,000 元**<br/>*(11.9 万元)* | **`1,190 元 / 点`**<br/>*(点少，主机占大头)* | `1,035 元 / 点`<br/>*(总价 10.35 万)* |
| **200 个点** | 8～10 路 *(配 $1\times 12$ / $1\times 16$ 光开关)* | **¥95,500 元** | **¥54,000 元**<br/>*(¥270/点 × 200点)* | **¥149,500 元**<br/>*(14.95 万元)* | **`748 元 / 点`** | `593 元 / 点`<br/>*(总价 11.85 万)* |
| **300 个点** | 12～15 路 *(配 $1\times 16$ 光开关)* | **¥95,500 元** | **¥69,000 元**<br/>*(¥230/点 × 300点)* | **¥164,500 元**<br/>*(16.45 万元)* | **`548 元 / 点`** | `433 元 / 点`<br/>*(总价 13.00 万)* |
| **400 个点** | 16～20 路 *(配 $1\times 24$ 光开关)* | **¥99,000 元** | **¥92,000 元**<br/>*(¥230/点 × 400点)* | **¥191,000 元**<br/>*(19.10 万元)* | **`478 元 / 点`** | `363 元 / 点`<br/>*(总价 14.50 万)* |
| **500 个点** | 20～25 路 *(配 $1\times 32$ 光开关)* | **¥102,500 元** | **¥97,500 元**<br/>*(¥195/点 × 500点)* | **¥200,000 元**<br/>*(20.00 万元)* | **`400 元 / 点`** | `320 元 / 点`<br/>*(总价 16.00 万)* |
| **800 个点** | 32 路 *(配 $1\times 32$ 光开关，每路 25 点)* | **¥102,500 元** | **¥156,000 元**<br/>*(¥195/点 × 800点)* | **¥258,500 元**<br/>*(25.85 万元)* | **`323 元 / 点`** | `243 元 / 点`<br/>*(总价 19.45 万)* |
| **1,000 个点** | 40～48 路 *(配 $1\times 48$ 光开关)* | **¥110,000 元** | **¥195,000 元**<br/>*(¥195/点 × 1000点)* | **¥305,000 元**<br/>*(30.50 万元)* | **`305 元 / 点`** | **`225 元 / 点`**<br/>*(总价 22.50 万)* |

---

## 4. 从这张表看出的三大关键商业规律

1. **为什么点数越多，单点成本暴跌得越厉害？**
   * 因为那台 **9.2 万～11 万元的全进口解调主机（美国 Lumentum 激光器 + 德国 FEMTO 检测器 + 美国 NIST 气室 + 德国 Spectrum 采集卡）是固定投入**！
   * 当只测 **100 个点** 时，每个点要分摊 **920 元** 的进口主机费，导致单点成本为 **`1,190 元/点`**；
   * 当测到 **500 个点** 时，进口主机分摊降到 **205 元/点**，单点总成本直接腰斩到 **`400 元/点`**；
   * 当测到 **1,000 个点** 时，进口主机分摊只有 **110 元/点**，哪怕全套连光纤光栅都用德国原装进口，单点总成本也只要 **`305 元/点`**（总造价仅 **30.5 万元**，而电厂一套 1000 点锅炉三维壁温系统终端合同售价通常在 **120 万～250 万元**，毛利空间极其可观）。
2. **如果您想用更简化的进口方案（100～500 点以内免采集卡方案）**：
   * 主机也可以直接买 **丹麦 Ibsen `I-MON 512 USB` 光谱解调模块（¥36,000） + 美国/加拿大进口 `ASE` 宽带光源（¥12,000） + 瑞士 Sercalo 光开关（¥9,500） + 控创工控主板（¥4,000） = 主机仅需 `¥61,500 元`**（比扫频激光方案的主机还便宜 3 万多元！），在 100～500 点规模下更具性价比。
3. **您自己开发的算法模块（软件著作权与核心壁垒）**：
   * 德国 Spectrum 采集卡（或丹麦 Ibsen 模块）通过官方 C/C++ 接口每秒把原始光谱波形数组直接喂给您的程序，您只需要专注写好三段代码：
     1. **`HCN` 气室与 `F-P` 标准具三次样条插值波长标尺校准算法**（约 200 行 C++ 代码）；
     2. **Savitzky-Golay 滤波 + 加权对数高斯拟合/Levenberg-Marquardt 亚像素寻峰算法**（约 300 行 C++ 代码）；
     3. **三阶温度多项式反演 + 锅炉水冷壁三维温度场克里金插值与结焦预警软件**。
